<html>
  <head>
    <title>
      Test Report
    </title>
    <link rel="stylesheet" type="text/css" href="../report.css"/>
  </head>
  <body>
    <table>
      <tr class="info">
        <td>
          11:53:57.188
        </td>
        <td>
               
        </td>
        <td>
          Running procedure: 6.6.2.2
        </td>
      </tr>
      <tr class="note">
        <td>
          11:53:57.192
        </td>
        <td>
               
        </td>
        <td>
          step: 1 - (6.6.2 prologue)
        </td>
      </tr>
      <tr class="detail-level-0 note">
        <td>
          11:53:57.192
        </td>
        <td>
               
        </td>
        <td>
             - Cycle power to the DUT
        </td>
      </tr>
      <tr class="note">
        <td>
          11:53:57.195
        </td>
        <td>
               
        </td>
        <td>
          step: 2 - (6.6.2 prologue)
        </td>
      </tr>
      <tr class="detail-level-0 note">
        <td>
          11:53:57.195
        </td>
        <td>
               
        </td>
        <td>
             - Issue a RESET_LINK_STATES (0xC0) using link control block 0xC0
        </td>
      </tr>
      <tr class="transmit data-level-2">
        <td>
          11:53:57.196
        </td>
        <td>
          --L->
        </td>
        <td>
          master: 1 pri: 1 fcb: 0 fcv: 0 func: RESET_LINK_STATES(0x00) 0xC0 length: 5 dest: 1024 src: 1
        </td>
      </tr>
      <tr class="transmit data-level-1">
        <td>
          11:53:57.196
        </td>
        <td>
          --P->
        </td>
        <td>
          05 64 05 C0 00 04 01 00 D7 F7
        </td>
      </tr>
      <tr class="note">
        <td>
          11:53:57.197
        </td>
        <td>
               
        </td>
        <td>
          step: 3 - (6.6.2 prologue)
        </td>
      </tr>
      <tr class="detail-level-0 note">
        <td>
          11:53:57.197
        </td>
        <td>
               
        </td>
        <td>
             - Verify that the DUT responds with a valid link frame
        </td>
      </tr>
      <tr class="detail-level-0 note">
        <td>
          11:53:57.197
        </td>
        <td>
               
        </td>
        <td>
             - Verify that the frame uses link control block 0x00
        </td>
      </tr>
      <tr class="receive data-level-1">
        <td>
          11:53:57.197
        </td>
        <td>
          <-P--
        </td>
        <td>
          05 64 05 00 01 00 00 04 27 70
        </td>
      </tr>
      <tr class="receive data-level-2">
        <td>
          11:53:57.198
        </td>
        <td>
          <-L--
        </td>
        <td>
          master: 0 pri: 0 fcb: 0 fcv: 0 func: ACK(0x00) 0x00 length: 5 dest: 1 src: 1024
        </td>
      </tr>
      <tr class="note">
        <td>
          11:53:57.199
        </td>
        <td>
               
        </td>
        <td>
          step: 4 - (6.6.2 prologue)
        </td>
      </tr>
      <tr class="detail-level-0 note">
        <td>
          11:53:57.199
        </td>
        <td>
               
        </td>
        <td>
             - Read(0x01) fir: 1 fin: 1 con: 0 uns: 0 seq: 0x00 using link options: { control == 0xF3 }
        </td>
      </tr>
      <tr class="detail-level-0 note">
        <td>
          11:53:57.199
        </td>
        <td>
               
        </td>
        <td>
                - g60v1, All Objects
        </td>
      </tr>
      <tr class="transmit data-level-4">
        <td>
          11:53:57.199
        </td>
        <td>
          --A->
        </td>
        <td>
          Read(0x01) fir: 1 fin: 1 con: 0 uns: 0 seq: 0x00
        </td>
      </tr>
      <tr class="detail-level-0 transmit data-level-4">
        <td>
          11:53:57.199
        </td>
        <td>
               
        </td>
        <td>
          g60v1, All Objects
        </td>
      </tr>
      <tr class="transmit data-level-3">
        <td>
          11:53:57.199
        </td>
        <td>
          --T->
        </td>
        <td>
          fir: 1 fin: 1 seq: 0
        </td>
      </tr>
      <tr class="transmit data-level-2">
        <td>
          11:53:57.200
        </td>
        <td>
          --L->
        </td>
        <td>
          master: 1 pri: 1 fcb: 1 fcv: 1 func: CONFIRMED_USER_DATA(0x03) 0xF3 length: 11 dest: 1024 src: 1
        </td>
      </tr>
      <tr class="transmit data-level-1">
        <td>
          11:53:57.200
        </td>
        <td>
          --P->
        </td>
        <td>
          05 64 0B F3 00 04 01 00 17 D1
        </td>
      </tr>
      <tr class="detail-level-0 transmit data-level-1">
        <td>
          11:53:57.200
        </td>
        <td>
               
        </td>
        <td>
          C0 C0 01 3C 01 06 FF 50
        </td>
      </tr>
      <tr class="note">
        <td>
          11:53:57.201
        </td>
        <td>
               
        </td>
        <td>
          step: 5 - (6.6.2 prologue)
        </td>
      </tr>
      <tr class="detail-level-0 note">
        <td>
          11:53:57.201
        </td>
        <td>
               
        </td>
        <td>
             - Verify that the DUT responds with a valid link frame
        </td>
      </tr>
      <tr class="detail-level-0 note">
        <td>
          11:53:57.201
        </td>
        <td>
               
        </td>
        <td>
             - Verify that the frame uses link control block 0x00
        </td>
      </tr>
      <tr class="receive data-level-1">
        <td>
          11:53:57.202
        </td>
        <td>
          <-P--
        </td>
        <td>
          05 64 05 00 01 00 00 04 27 70
        </td>
      </tr>
      <tr class="receive data-level-2">
        <td>
          11:53:57.202
        </td>
        <td>
          <-L--
        </td>
        <td>
          master: 0 pri: 0 fcb: 0 fcv: 0 func: ACK(0x00) 0x00 length: 5 dest: 1 src: 1024
        </td>
      </tr>
      <tr class="note">
        <td>
          11:53:57.202
        </td>
        <td>
               
        </td>
        <td>
          step: 6 - (6.6.2 prologue)
        </td>
      </tr>
      <tr class="detail-level-0 note">
        <td>
          11:53:57.202
        </td>
        <td>
               
        </td>
        <td>
             - Read any number of valid responses beginning w/ sequence(0x00) and incrementing by 1 modulo 16
        </td>
      </tr>
      <tr class="receive data-level-1">
        <td>
          11:53:57.209
        </td>
        <td>
          <-P--
        </td>
        <td>
          05 64 FC 44 01 00 00 04 03 D5
        </td>
      </tr>
      <tr class="detail-level-0 receive data-level-1">
        <td>
          11:53:57.209
        </td>
        <td>
               
        </td>
        <td>
          C0 C0 81 90 00 01 02 01 00 00 00 00 01 01 02 01 E2 97
        </td>
      </tr>
      <tr class="detail-level-0 receive data-level-1">
        <td>
          11:53:57.209
        </td>
        <td>
               
        </td>
        <td>
          29 00 29 00 01 01 02 01 00 04 00 04 01 01 02 01 2A 19
        </td>
      </tr>
      <tr class="detail-level-0 receive data-level-1">
        <td>
          11:53:57.209
        </td>
        <td>
               
        </td>
        <td>
          FF FF FF FF 01 1E 02 01 00 00 00 00 01 00 00 1E 69 7E
        </td>
      </tr>
      <tr class="detail-level-0 receive data-level-1">
        <td>
          11:53:57.209
        </td>
        <td>
               
        </td>
        <td>
          02 01 29 00 29 00 01 00 00 1E 02 01 00 04 00 04 42 79
        </td>
      </tr>
      <tr class="detail-level-0 receive data-level-1">
        <td>
          11:53:57.209
        </td>
        <td>
               
        </td>
        <td>
          01 00 00 1E 02 01 FF FF FF FF 01 00 00 14 02 01 C6 DB
        </td>
      </tr>
      <tr class="detail-level-0 receive data-level-1">
        <td>
          11:53:57.209
        </td>
        <td>
               
        </td>
        <td>
          00 00 00 00 01 01 00 14 02 01 29 00 29 00 01 01 C8 85
        </td>
      </tr>
      <tr class="detail-level-0 receive data-level-1">
        <td>
          11:53:57.209
        </td>
        <td>
               
        </td>
        <td>
          00 14 02 01 00 04 00 04 01 01 00 14 02 01 FF FF 4B 05
        </td>
      </tr>
      <tr class="detail-level-0 receive data-level-1">
        <td>
          11:53:57.209
        </td>
        <td>
               
        </td>
        <td>
          FF FF 01 01 00 15 02 01 00 00 00 00 01 01 00 15 AE 4A
        </td>
      </tr>
      <tr class="detail-level-0 receive data-level-1">
        <td>
          11:53:57.209
        </td>
        <td>
               
        </td>
        <td>
          02 01 29 00 29 00 01 01 00 15 02 01 00 04 00 04 C7 27
        </td>
      </tr>
      <tr class="detail-level-0 receive data-level-1">
        <td>
          11:53:57.209
        </td>
        <td>
               
        </td>
        <td>
          01 01 00 15 02 01 FF FF FF FF 01 01 00 0A 02 00 48 6C
        </td>
      </tr>
      <tr class="detail-level-0 receive data-level-1">
        <td>
          11:53:57.209
        </td>
        <td>
               
        </td>
        <td>
          00 13 01 01 01 01 01 01 01 01 01 01 01 01 01 01 E8 51
        </td>
      </tr>
      <tr class="detail-level-0 receive data-level-1">
        <td>
          11:53:57.209
        </td>
        <td>
               
        </td>
        <td>
          01 01 01 01 01 01 28 02 00 00 13 01 00 00 01 00 E3 1F
        </td>
      </tr>
      <tr class="detail-level-0 receive data-level-1">
        <td>
          11:53:57.209
        </td>
        <td>
               
        </td>
        <td>
          00 01 00 00 01 00 00 01 00 00 01 00 00 01 00 00 9E 0F
        </td>
      </tr>
      <tr class="detail-level-0 receive data-level-1">
        <td>
          11:53:57.209
        </td>
        <td>
               
        </td>
        <td>
          01 00 00 01 00 00 01 00 00 01 00 00 01 00 00 01 FE 85
        </td>
      </tr>
      <tr class="detail-level-0 receive data-level-1">
        <td>
          11:53:57.209
        </td>
        <td>
               
        </td>
        <td>
          00 00 01 00 00 01 00 00 01 00 00 01 00 00 01 00 DB 49
        </td>
      </tr>
      <tr class="detail-level-0 receive data-level-1">
        <td>
          11:53:57.209
        </td>
        <td>
               
        </td>
        <td>
          00 01 00 00 01 00 00 A0 53
        </td>
      </tr>
      <tr class="receive data-level-2">
        <td>
          11:53:57.210
        </td>
        <td>
          <-L--
        </td>
        <td>
          master: 0 pri: 1 fcb: 0 fcv: 0 func: UNCONFIRMED_USER_DATA(0x04) 0x44 length: 252 dest: 1 src: 1024
        </td>
      </tr>
      <tr class="receive data-level-3">
        <td>
          11:53:57.210
        </td>
        <td>
          <-T--
        </td>
        <td>
          fir: 1 fin: 1 seq: 0
        </td>
      </tr>
      <tr class="receive data-level-4">
        <td>
          11:53:57.233
        </td>
        <td>
          <-A--
        </td>
        <td>
          Response(0x81) fir: 1 fin: 1 con: 0 uns: 0 seq: 0x00 IIN(DeviceRestart, NeedTime)
        </td>
      </tr>
      <tr class="detail-level-0 receive data-level-4">
        <td>
          11:53:57.233
        </td>
        <td>
               
        </td>
        <td>
          g1v2, 2-Byte Start/Stop, start: 0 stop: 0
        </td>
      </tr>
      <tr class="detail-level-1 receive data-level-4">
        <td>
          11:53:57.233
        </td>
        <td>
               
        </td>
        <td>
          [0] - flags: 0x01
        </td>
      </tr>
      <tr class="detail-level-0 receive data-level-4">
        <td>
          11:53:57.233
        </td>
        <td>
               
        </td>
        <td>
          g1v2, 2-Byte Start/Stop, start: 41 stop: 41
        </td>
      </tr>
      <tr class="detail-level-1 receive data-level-4">
        <td>
          11:53:57.233
        </td>
        <td>
               
        </td>
        <td>
          [41] - flags: 0x01
        </td>
      </tr>
      <tr class="detail-level-0 receive data-level-4">
        <td>
          11:53:57.233
        </td>
        <td>
               
        </td>
        <td>
          g1v2, 2-Byte Start/Stop, start: 1024 stop: 1024
        </td>
      </tr>
      <tr class="detail-level-1 receive data-level-4">
        <td>
          11:53:57.233
        </td>
        <td>
               
        </td>
        <td>
          [1024] - flags: 0x01
        </td>
      </tr>
      <tr class="detail-level-0 receive data-level-4">
        <td>
          11:53:57.233
        </td>
        <td>
               
        </td>
        <td>
          g1v2, 2-Byte Start/Stop, start: 65535 stop: 65535
        </td>
      </tr>
      <tr class="detail-level-1 receive data-level-4">
        <td>
          11:53:57.233
        </td>
        <td>
               
        </td>
        <td>
          [65535] - flags: 0x01
        </td>
      </tr>
      <tr class="detail-level-0 receive data-level-4">
        <td>
          11:53:57.233
        </td>
        <td>
               
        </td>
        <td>
          g30v2, 2-Byte Start/Stop, start: 0 stop: 0
        </td>
      </tr>
      <tr class="detail-level-1 receive data-level-4">
        <td>
          11:53:57.233
        </td>
        <td>
               
        </td>
        <td>
          [0] - flags: 0x01 value: 0
        </td>
      </tr>
      <tr class="detail-level-0 receive data-level-4">
        <td>
          11:53:57.233
        </td>
        <td>
               
        </td>
        <td>
          g30v2, 2-Byte Start/Stop, start: 41 stop: 41
        </td>
      </tr>
      <tr class="detail-level-1 receive data-level-4">
        <td>
          11:53:57.233
        </td>
        <td>
               
        </td>
        <td>
          [41] - flags: 0x01 value: 0
        </td>
      </tr>
      <tr class="detail-level-0 receive data-level-4">
        <td>
          11:53:57.233
        </td>
        <td>
               
        </td>
        <td>
          g30v2, 2-Byte Start/Stop, start: 1024 stop: 1024
        </td>
      </tr>
      <tr class="detail-level-1 receive data-level-4">
        <td>
          11:53:57.233
        </td>
        <td>
               
        </td>
        <td>
          [1024] - flags: 0x01 value: 0
        </td>
      </tr>
      <tr class="detail-level-0 receive data-level-4">
        <td>
          11:53:57.233
        </td>
        <td>
               
        </td>
        <td>
          g30v2, 2-Byte Start/Stop, start: 65535 stop: 65535
        </td>
      </tr>
      <tr class="detail-level-1 receive data-level-4">
        <td>
          11:53:57.233
        </td>
        <td>
               
        </td>
        <td>
          [65535] - flags: 0x01 value: 0
        </td>
      </tr>
      <tr class="detail-level-0 receive data-level-4">
        <td>
          11:53:57.233
        </td>
        <td>
               
        </td>
        <td>
          g20v2, 2-Byte Start/Stop, start: 0 stop: 0
        </td>
      </tr>
      <tr class="detail-level-1 receive data-level-4">
        <td>
          11:53:57.233
        </td>
        <td>
               
        </td>
        <td>
          [0] - flags: 0x01 count: 1
        </td>
      </tr>
      <tr class="detail-level-0 receive data-level-4">
        <td>
          11:53:57.233
        </td>
        <td>
               
        </td>
        <td>
          g20v2, 2-Byte Start/Stop, start: 41 stop: 41
        </td>
      </tr>
      <tr class="detail-level-1 receive data-level-4">
        <td>
          11:53:57.233
        </td>
        <td>
               
        </td>
        <td>
          [41] - flags: 0x01 count: 1
        </td>
      </tr>
      <tr class="detail-level-0 receive data-level-4">
        <td>
          11:53:57.233
        </td>
        <td>
               
        </td>
        <td>
          g20v2, 2-Byte Start/Stop, start: 1024 stop: 1024
        </td>
      </tr>
      <tr class="detail-level-1 receive data-level-4">
        <td>
          11:53:57.233
        </td>
        <td>
               
        </td>
        <td>
          [1024] - flags: 0x01 count: 1
        </td>
      </tr>
      <tr class="detail-level-0 receive data-level-4">
        <td>
          11:53:57.233
        </td>
        <td>
               
        </td>
        <td>
          g20v2, 2-Byte Start/Stop, start: 65535 stop: 65535
        </td>
      </tr>
      <tr class="detail-level-1 receive data-level-4">
        <td>
          11:53:57.233
        </td>
        <td>
               
        </td>
        <td>
          [65535] - flags: 0x01 count: 1
        </td>
      </tr>
      <tr class="detail-level-0 receive data-level-4">
        <td>
          11:53:57.233
        </td>
        <td>
               
        </td>
        <td>
          g21v2, 2-Byte Start/Stop, start: 0 stop: 0
        </td>
      </tr>
      <tr class="detail-level-1 receive data-level-4">
        <td>
          11:53:57.233
        </td>
        <td>
               
        </td>
        <td>
          [0] - flags: 0x01 count: 1
        </td>
      </tr>
      <tr class="detail-level-0 receive data-level-4">
        <td>
          11:53:57.233
        </td>
        <td>
               
        </td>
        <td>
          g21v2, 2-Byte Start/Stop, start: 41 stop: 41
        </td>
      </tr>
      <tr class="detail-level-1 receive data-level-4">
        <td>
          11:53:57.233
        </td>
        <td>
               
        </td>
        <td>
          [41] - flags: 0x01 count: 1
        </td>
      </tr>
      <tr class="detail-level-0 receive data-level-4">
        <td>
          11:53:57.233
        </td>
        <td>
               
        </td>
        <td>
          g21v2, 2-Byte Start/Stop, start: 1024 stop: 1024
        </td>
      </tr>
      <tr class="detail-level-1 receive data-level-4">
        <td>
          11:53:57.233
        </td>
        <td>
               
        </td>
        <td>
          [1024] - flags: 0x01 count: 1
        </td>
      </tr>
      <tr class="detail-level-0 receive data-level-4">
        <td>
          11:53:57.233
        </td>
        <td>
               
        </td>
        <td>
          g21v2, 2-Byte Start/Stop, start: 65535 stop: 65535
        </td>
      </tr>
      <tr class="detail-level-1 receive data-level-4">
        <td>
          11:53:57.233
        </td>
        <td>
               
        </td>
        <td>
          [65535] - flags: 0x01 count: 1
        </td>
      </tr>
      <tr class="detail-level-0 receive data-level-4">
        <td>
          11:53:57.233
        </td>
        <td>
               
        </td>
        <td>
          g10v2, 1-Byte Start/Stop, start: 0 stop: 19
        </td>
      </tr>
      <tr class="detail-level-1 receive data-level-4">
        <td>
          11:53:57.233
        </td>
        <td>
               
        </td>
        <td>
          [0] - flags: 0x01
        </td>
      </tr>
      <tr class="detail-level-1 receive data-level-4">
        <td>
          11:53:57.233
        </td>
        <td>
               
        </td>
        <td>
          [1] - flags: 0x01
        </td>
      </tr>
      <tr class="detail-level-1 receive data-level-4">
        <td>
          11:53:57.233
        </td>
        <td>
               
        </td>
        <td>
          [2] - flags: 0x01
        </td>
      </tr>
      <tr class="detail-level-1 receive data-level-4">
        <td>
          11:53:57.233
        </td>
        <td>
               
        </td>
        <td>
          [3] - flags: 0x01
        </td>
      </tr>
      <tr class="detail-level-1 receive data-level-4">
        <td>
          11:53:57.233
        </td>
        <td>
               
        </td>
        <td>
          [4] - flags: 0x01
        </td>
      </tr>
      <tr class="detail-level-1 receive data-level-4">
        <td>
          11:53:57.233
        </td>
        <td>
               
        </td>
        <td>
          [5] - flags: 0x01
        </td>
      </tr>
      <tr class="detail-level-1 receive data-level-4">
        <td>
          11:53:57.233
        </td>
        <td>
               
        </td>
        <td>
          [6] - flags: 0x01
        </td>
      </tr>
      <tr class="detail-level-1 receive data-level-4">
        <td>
          11:53:57.233
        </td>
        <td>
               
        </td>
        <td>
          [7] - flags: 0x01
        </td>
      </tr>
      <tr class="detail-level-1 receive data-level-4">
        <td>
          11:53:57.233
        </td>
        <td>
               
        </td>
        <td>
          [8] - flags: 0x01
        </td>
      </tr>
      <tr class="detail-level-1 receive data-level-4">
        <td>
          11:53:57.233
        </td>
        <td>
               
        </td>
        <td>
          [9] - flags: 0x01
        </td>
      </tr>
      <tr class="detail-level-1 receive data-level-4">
        <td>
          11:53:57.233
        </td>
        <td>
               
        </td>
        <td>
          [10] - flags: 0x01
        </td>
      </tr>
      <tr class="detail-level-1 receive data-level-4">
        <td>
          11:53:57.233
        </td>
        <td>
               
        </td>
        <td>
          [11] - flags: 0x01
        </td>
      </tr>
      <tr class="detail-level-1 receive data-level-4">
        <td>
          11:53:57.233
        </td>
        <td>
               
        </td>
        <td>
          [12] - flags: 0x01
        </td>
      </tr>
      <tr class="detail-level-1 receive data-level-4">
        <td>
          11:53:57.233
        </td>
        <td>
               
        </td>
        <td>
          [13] - flags: 0x01
        </td>
      </tr>
      <tr class="detail-level-1 receive data-level-4">
        <td>
          11:53:57.233
        </td>
        <td>
               
        </td>
        <td>
          [14] - flags: 0x01
        </td>
      </tr>
      <tr class="detail-level-1 receive data-level-4">
        <td>
          11:53:57.233
        </td>
        <td>
               
        </td>
        <td>
          [15] - flags: 0x01
        </td>
      </tr>
      <tr class="detail-level-1 receive data-level-4">
        <td>
          11:53:57.233
        </td>
        <td>
               
        </td>
        <td>
          [16] - flags: 0x01
        </td>
      </tr>
      <tr class="detail-level-1 receive data-level-4">
        <td>
          11:53:57.233
        </td>
        <td>
               
        </td>
        <td>
          [17] - flags: 0x01
        </td>
      </tr>
      <tr class="detail-level-1 receive data-level-4">
        <td>
          11:53:57.233
        </td>
        <td>
               
        </td>
        <td>
          [18] - flags: 0x01
        </td>
      </tr>
      <tr class="detail-level-1 receive data-level-4">
        <td>
          11:53:57.233
        </td>
        <td>
               
        </td>
        <td>
          [19] - flags: 0x01
        </td>
      </tr>
      <tr class="detail-level-0 receive data-level-4">
        <td>
          11:53:57.233
        </td>
        <td>
               
        </td>
        <td>
          g40v2, 1-Byte Start/Stop, start: 0 stop: 19
        </td>
      </tr>
      <tr class="detail-level-1 receive data-level-4">
        <td>
          11:53:57.233
        </td>
        <td>
               
        </td>
        <td>
          [0] - flags: 0x01 value: 0
        </td>
      </tr>
      <tr class="detail-level-1 receive data-level-4">
        <td>
          11:53:57.233
        </td>
        <td>
               
        </td>
        <td>
          [1] - flags: 0x01 value: 0
        </td>
      </tr>
      <tr class="detail-level-1 receive data-level-4">
        <td>
          11:53:57.233
        </td>
        <td>
               
        </td>
        <td>
          [2] - flags: 0x01 value: 0
        </td>
      </tr>
      <tr class="detail-level-1 receive data-level-4">
        <td>
          11:53:57.233
        </td>
        <td>
               
        </td>
        <td>
          [3] - flags: 0x01 value: 0
        </td>
      </tr>
      <tr class="detail-level-1 receive data-level-4">
        <td>
          11:53:57.233
        </td>
        <td>
               
        </td>
        <td>
          [4] - flags: 0x01 value: 0
        </td>
      </tr>
      <tr class="detail-level-1 receive data-level-4">
        <td>
          11:53:57.233
        </td>
        <td>
               
        </td>
        <td>
          [5] - flags: 0x01 value: 0
        </td>
      </tr>
      <tr class="detail-level-1 receive data-level-4">
        <td>
          11:53:57.233
        </td>
        <td>
               
        </td>
        <td>
          [6] - flags: 0x01 value: 0
        </td>
      </tr>
      <tr class="detail-level-1 receive data-level-4">
        <td>
          11:53:57.233
        </td>
        <td>
               
        </td>
        <td>
          [7] - flags: 0x01 value: 0
        </td>
      </tr>
      <tr class="detail-level-1 receive data-level-4">
        <td>
          11:53:57.233
        </td>
        <td>
               
        </td>
        <td>
          [8] - flags: 0x01 value: 0
        </td>
      </tr>
      <tr class="detail-level-1 receive data-level-4">
        <td>
          11:53:57.233
        </td>
        <td>
               
        </td>
        <td>
          [9] - flags: 0x01 value: 0
        </td>
      </tr>
      <tr class="detail-level-1 receive data-level-4">
        <td>
          11:53:57.233
        </td>
        <td>
               
        </td>
        <td>
          [10] - flags: 0x01 value: 0
        </td>
      </tr>
      <tr class="detail-level-1 receive data-level-4">
        <td>
          11:53:57.233
        </td>
        <td>
               
        </td>
        <td>
          [11] - flags: 0x01 value: 0
        </td>
      </tr>
      <tr class="detail-level-1 receive data-level-4">
        <td>
          11:53:57.233
        </td>
        <td>
               
        </td>
        <td>
          [12] - flags: 0x01 value: 0
        </td>
      </tr>
      <tr class="detail-level-1 receive data-level-4">
        <td>
          11:53:57.233
        </td>
        <td>
               
        </td>
        <td>
          [13] - flags: 0x01 value: 0
        </td>
      </tr>
      <tr class="detail-level-1 receive data-level-4">
        <td>
          11:53:57.233
        </td>
        <td>
               
        </td>
        <td>
          [14] - flags: 0x01 value: 0
        </td>
      </tr>
      <tr class="detail-level-1 receive data-level-4">
        <td>
          11:53:57.233
        </td>
        <td>
               
        </td>
        <td>
          [15] - flags: 0x01 value: 0
        </td>
      </tr>
      <tr class="detail-level-1 receive data-level-4">
        <td>
          11:53:57.233
        </td>
        <td>
               
        </td>
        <td>
          [16] - flags: 0x01 value: 0
        </td>
      </tr>
      <tr class="detail-level-1 receive data-level-4">
        <td>
          11:53:57.233
        </td>
        <td>
               
        </td>
        <td>
          [17] - flags: 0x01 value: 0
        </td>
      </tr>
      <tr class="detail-level-1 receive data-level-4">
        <td>
          11:53:57.233
        </td>
        <td>
               
        </td>
        <td>
          [18] - flags: 0x01 value: 0
        </td>
      </tr>
      <tr class="detail-level-1 receive data-level-4">
        <td>
          11:53:57.233
        </td>
        <td>
               
        </td>
        <td>
          [19] - flags: 0x01 value: 0
        </td>
      </tr>
      <tr class="note">
        <td>
          11:53:57.235
        </td>
        <td>
               
        </td>
        <td>
          steps: 1 to 3
        </td>
      </tr>
      <tr class="detail-level-0 note">
        <td>
          11:53:57.235
        </td>
        <td>
               
        </td>
        <td>
             - Prepare a READ request for Class 0 data (Object 60 Variation 1) using Qualifier Code 0x06 and a link control block of 0xD3
        </td>
      </tr>
      <tr class="detail-level-0 note">
        <td>
          11:53:57.235
        </td>
        <td>
               
        </td>
        <td>
             - Modify the frame so the control field contains the correct settings of the DIR, PRM, FCB and FCV fields, but has an invalid function code 0xD5
        </td>
      </tr>
      <tr class="detail-level-0 note">
        <td>
          11:53:57.235
        </td>
        <td>
               
        </td>
        <td>
             - Alter the CRC of the data link layer header so the CRC is correct for the invalid control field
        </td>
      </tr>
      <tr class="detail-level-0 note">
        <td>
          11:53:57.235
        </td>
        <td>
               
        </td>
        <td>
             - Send the request
        </td>
      </tr>
      <tr class="transmit data-level-2">
        <td>
          11:53:57.235
        </td>
        <td>
          --L->
        </td>
        <td>
          master: 1 pri: 1 fcb: 0 fcv: 0 func: Unknown(0xD5) 0xC5 length: 11 dest: 1024 src: 1
        </td>
      </tr>
      <tr class="transmit data-level-1">
        <td>
          11:53:57.236
        </td>
        <td>
          --P->
        </td>
        <td>
          05 64 0B C5 00 04 01 00 CC A9
        </td>
      </tr>
      <tr class="detail-level-0 transmit data-level-1">
        <td>
          11:53:57.236
        </td>
        <td>
               
        </td>
        <td>
          C0 C0 01 3C 01 06 FF 50
        </td>
      </tr>
      <tr class="note">
        <td>
          11:53:57.236
        </td>
        <td>
               
        </td>
        <td>
          step: 4
        </td>
      </tr>
      <tr class="detail-level-0 note">
        <td>
          11:53:57.236
        </td>
        <td>
               
        </td>
        <td>
             - Wait for 3000 milliseconds
        </td>
      </tr>
      <tr class="note">
        <td>
          11:54:00.237
        </td>
        <td>
               
        </td>
        <td>
          step: 5
        </td>
      </tr>
      <tr class="detail-level-0 note">
        <td>
          11:54:00.237
        </td>
        <td>
               
        </td>
        <td>
             - Expect link layer timeout or List(   - Verify that the frame uses link control block 0x01)
        </td>
      </tr>
      <tr class="warn">
        <td>
          11:54:01.238
        </td>
        <td>
               
        </td>
        <td>
          frame receive timeout
        </td>
      </tr>
      <tr class="note">
        <td>
          11:54:01.239
        </td>
        <td>
               
        </td>
        <td>
          step: 6
        </td>
      </tr>
      <tr class="detail-level-0 note">
        <td>
          11:54:01.239
        </td>
        <td>
               
        </td>
        <td>
             - Verify that no link layer frames are received
        </td>
      </tr>
      <tr class="warn">
        <td>
          11:54:02.239
        </td>
        <td>
               
        </td>
        <td>
          frame receive timeout
        </td>
      </tr>
      <tr class="note">
        <td>
          11:54:02.241
        </td>
        <td>
               
        </td>
        <td>
          steps: 1 to 3
        </td>
      </tr>
      <tr class="detail-level-0 note">
        <td>
          11:54:02.241
        </td>
        <td>
               
        </td>
        <td>
             - Prepare a READ request for Class 0 data (Object 60 Variation 1) using Qualifier Code 0x06 and a link control block of 0xD3
        </td>
      </tr>
      <tr class="detail-level-0 note">
        <td>
          11:54:02.241
        </td>
        <td>
               
        </td>
        <td>
             - Modify the frame so the control field contains the correct settings of the DIR, PRM, FCB and FCV fields, but has an invalid function code 0xAA
        </td>
      </tr>
      <tr class="detail-level-0 note">
        <td>
          11:54:02.241
        </td>
        <td>
               
        </td>
        <td>
             - Alter the CRC of the data link layer header so the CRC is correct for the invalid control field
        </td>
      </tr>
      <tr class="detail-level-0 note">
        <td>
          11:54:02.241
        </td>
        <td>
               
        </td>
        <td>
             - Send the request
        </td>
      </tr>
      <tr class="transmit data-level-2">
        <td>
          11:54:02.241
        </td>
        <td>
          --L->
        </td>
        <td>
          master: 1 pri: 1 fcb: 0 fcv: 0 func: Unknown(0xAA) 0xCA length: 11 dest: 1024 src: 1
        </td>
      </tr>
      <tr class="transmit data-level-1">
        <td>
          11:54:02.241
        </td>
        <td>
          --P->
        </td>
        <td>
          05 64 0B CA 00 04 01 00 97 15
        </td>
      </tr>
      <tr class="detail-level-0 transmit data-level-1">
        <td>
          11:54:02.241
        </td>
        <td>
               
        </td>
        <td>
          C0 C0 01 3C 01 06 FF 50
        </td>
      </tr>
      <tr class="note">
        <td>
          11:54:02.242
        </td>
        <td>
               
        </td>
        <td>
          step: 4
        </td>
      </tr>
      <tr class="detail-level-0 note">
        <td>
          11:54:02.242
        </td>
        <td>
               
        </td>
        <td>
             - Wait for 3000 milliseconds
        </td>
      </tr>
      <tr class="note">
        <td>
          11:54:05.242
        </td>
        <td>
               
        </td>
        <td>
          step: 5
        </td>
      </tr>
      <tr class="detail-level-0 note">
        <td>
          11:54:05.242
        </td>
        <td>
               
        </td>
        <td>
             - Expect link layer timeout or List(   - Verify that the frame uses link control block 0x01)
        </td>
      </tr>
      <tr class="warn">
        <td>
          11:54:06.243
        </td>
        <td>
               
        </td>
        <td>
          frame receive timeout
        </td>
      </tr>
      <tr class="note">
        <td>
          11:54:06.244
        </td>
        <td>
               
        </td>
        <td>
          step: 6
        </td>
      </tr>
      <tr class="detail-level-0 note">
        <td>
          11:54:06.244
        </td>
        <td>
               
        </td>
        <td>
             - Verify that no link layer frames are received
        </td>
      </tr>
      <tr class="warn">
        <td>
          11:54:07.244
        </td>
        <td>
               
        </td>
        <td>
          frame receive timeout
        </td>
      </tr>
      <tr class="info">
        <td>
          11:54:07.244
        </td>
        <td>
               
        </td>
        <td>
          Passed procedure: 6.6.2.2
        </td>
      </tr>
    </table>
  </body>
</html>
