<html>
  <head>
    <title>
      Test Report
    </title>
    <link rel="stylesheet" type="text/css" href="../report.css"/>
  </head>
  <body>
    <table>
      <tr class="info">
        <td>
          12:02:10.837
        </td>
        <td>
               
        </td>
        <td>
          Running procedure: 8.19.2.2
        </td>
      </tr>
      <tr class="note">
        <td>
          12:02:10.842
        </td>
        <td>
               
        </td>
        <td>
          This procedure is enabled because the following options:
        </td>
      </tr>
      <tr class="detail-level-0 note">
        <td>
          12:02:10.842
        </td>
        <td>
               
        </td>
        <td>
             - supports.analogChangeEvents == true
        </td>
      </tr>
      <tr class="note">
        <td>
          12:02:10.843
        </td>
        <td>
               
        </td>
        <td>
          step: 1
        </td>
      </tr>
      <tr class="detail-level-0 note">
        <td>
          12:02:10.843
        </td>
        <td>
               
        </td>
        <td>
             - Generate a stable analog input to the device that exceeds the current input value by the configured deadband value (e.g. cause an event to be generated)
        </td>
      </tr>
      <tr class="info">
        <td>
          12:02:10.843
        </td>
        <td>
               
        </td>
        <td>
          Updated AI 1024: value=100.0, flags=1, timestamp=DNPTime(1586534530843)
        </td>
      </tr>
      <tr class="info">
        <td>
          12:02:10.844
        </td>
        <td>
               
        </td>
        <td>
          Updated AI 65535: value=100.0, flags=1, timestamp=DNPTime(1586534530843)
        </td>
      </tr>
      <tr class="info">
        <td>
          12:02:10.844
        </td>
        <td>
               
        </td>
        <td>
          Updated AI 41: value=100.0, flags=1, timestamp=DNPTime(1586534530844)
        </td>
      </tr>
      <tr class="note">
        <td>
          12:02:10.845
        </td>
        <td>
               
        </td>
        <td>
          step: 2
        </td>
      </tr>
      <tr class="detail-level-0 note">
        <td>
          12:02:10.845
        </td>
        <td>
               
        </td>
        <td>
             - Read(0x01) fir: 1 fin: 1 con: 0 uns: 0 seq: 0x00
        </td>
      </tr>
      <tr class="detail-level-0 note">
        <td>
          12:02:10.845
        </td>
        <td>
               
        </td>
        <td>
                - g32v0, All Objects
        </td>
      </tr>
      <tr class="transmit data-level-4">
        <td>
          12:02:10.846
        </td>
        <td>
          --A->
        </td>
        <td>
          Read(0x01) fir: 1 fin: 1 con: 0 uns: 0 seq: 0x00
        </td>
      </tr>
      <tr class="detail-level-0 transmit data-level-4">
        <td>
          12:02:10.846
        </td>
        <td>
               
        </td>
        <td>
          g32v0, All Objects
        </td>
      </tr>
      <tr class="transmit data-level-3">
        <td>
          12:02:10.846
        </td>
        <td>
          --T->
        </td>
        <td>
          fir: 1 fin: 1 seq: 0
        </td>
      </tr>
      <tr class="transmit data-level-2">
        <td>
          12:02:10.847
        </td>
        <td>
          --L->
        </td>
        <td>
          master: 1 pri: 1 fcb: 0 fcv: 0 func: UNCONFIRMED_USER_DATA(0x04) 0xC4 length: 11 dest: 1024 src: 1
        </td>
      </tr>
      <tr class="transmit data-level-1">
        <td>
          12:02:10.847
        </td>
        <td>
          --P->
        </td>
        <td>
          05 64 0B C4 00 04 01 00 CA 8A
        </td>
      </tr>
      <tr class="detail-level-0 transmit data-level-1">
        <td>
          12:02:10.847
        </td>
        <td>
               
        </td>
        <td>
          C0 C0 01 20 00 06 68 86
        </td>
      </tr>
      <tr class="note">
        <td>
          12:02:10.849
        </td>
        <td>
               
        </td>
        <td>
          steps: 3 to 6
        </td>
      </tr>
      <tr class="detail-level-0 note">
        <td>
          12:02:10.849
        </td>
        <td>
               
        </td>
        <td>
             - Read a single fragment response w/ sequence(0x00)
        </td>
      </tr>
      <tr class="detail-level-0 note">
        <td>
          12:02:10.849
        </td>
        <td>
               
        </td>
        <td>
             - Verify that the device responds with only Set(g32v1, g32v2)
        </td>
      </tr>
      <tr class="detail-level-0 note">
        <td>
          12:02:10.849
        </td>
        <td>
               
        </td>
        <td>
             - Verify that the data is reported using 8 bit indexing (qualifier 0x17) or 16 bit indexing (qualifier 0x28)
        </td>
      </tr>
      <tr class="detail-level-0 note">
        <td>
          12:02:10.849
        </td>
        <td>
               
        </td>
        <td>
             - Validate that the device responded with a value representing the input applied
        </td>
      </tr>
      <tr class="detail-level-0 note">
        <td>
          12:02:10.849
        </td>
        <td>
               
        </td>
        <td>
             - Verify that flag behavior complies with Section 2, Note #5.
        </td>
      </tr>
      <tr class="detail-level-0 note">
        <td>
          12:02:10.849
        </td>
        <td>
               
        </td>
        <td>
             - Verify that an application layer confirmation is requested.
        </td>
      </tr>
      <tr class="receive data-level-1">
        <td>
          12:02:10.850
        </td>
        <td>
          <-P--
        </td>
        <td>
          05 64 24 44 01 00 00 04 E0 88
        </td>
      </tr>
      <tr class="detail-level-0 receive data-level-1">
        <td>
          12:02:10.850
        </td>
        <td>
               
        </td>
        <td>
          C0 E0 81 90 00 20 01 28 03 00 00 04 01 64 00 00 4C D6
        </td>
      </tr>
      <tr class="detail-level-0 receive data-level-1">
        <td>
          12:02:10.850
        </td>
        <td>
               
        </td>
        <td>
          00 FF FF 01 64 00 00 00 29 00 01 64 00 00 00 A9 10
        </td>
      </tr>
      <tr class="receive data-level-2">
        <td>
          12:02:10.851
        </td>
        <td>
          <-L--
        </td>
        <td>
          master: 0 pri: 1 fcb: 0 fcv: 0 func: UNCONFIRMED_USER_DATA(0x04) 0x44 length: 36 dest: 1 src: 1024
        </td>
      </tr>
      <tr class="receive data-level-3">
        <td>
          12:02:10.851
        </td>
        <td>
          <-T--
        </td>
        <td>
          fir: 1 fin: 1 seq: 0
        </td>
      </tr>
      <tr class="receive data-level-4">
        <td>
          12:02:10.852
        </td>
        <td>
          <-A--
        </td>
        <td>
          Response(0x81) fir: 1 fin: 1 con: 1 uns: 0 seq: 0x00 IIN(DeviceRestart, NeedTime)
        </td>
      </tr>
      <tr class="detail-level-0 receive data-level-4">
        <td>
          12:02:10.852
        </td>
        <td>
               
        </td>
        <td>
          g32v1, 2-Byte Count and Index, count: 3
        </td>
      </tr>
      <tr class="detail-level-1 receive data-level-4">
        <td>
          12:02:10.852
        </td>
        <td>
               
        </td>
        <td>
          [1024] - flags: 0x01 value: 100
        </td>
      </tr>
      <tr class="detail-level-1 receive data-level-4">
        <td>
          12:02:10.852
        </td>
        <td>
               
        </td>
        <td>
          [65535] - flags: 0x01 value: 100
        </td>
      </tr>
      <tr class="detail-level-1 receive data-level-4">
        <td>
          12:02:10.852
        </td>
        <td>
               
        </td>
        <td>
          [41] - flags: 0x01 value: 100
        </td>
      </tr>
      <tr class="note">
        <td>
          12:02:10.853
        </td>
        <td>
               
        </td>
        <td>
          steps: 7 to 8
        </td>
      </tr>
      <tr class="detail-level-0 note">
        <td>
          12:02:10.853
        </td>
        <td>
               
        </td>
        <td>
             - Expect no response.
        </td>
      </tr>
      <tr class="note">
        <td>
          12:02:13.053
        </td>
        <td>
               
        </td>
        <td>
          step: 9
        </td>
      </tr>
      <tr class="detail-level-0 note">
        <td>
          12:02:13.053
        </td>
        <td>
               
        </td>
        <td>
             - Generate a stable analog input to the device that exceeds the current input value by the configured deadband value (e.g. cause an event to be generated)
        </td>
      </tr>
      <tr class="info">
        <td>
          12:02:13.054
        </td>
        <td>
               
        </td>
        <td>
          Updated AI 65535: value=200.0, flags=1, timestamp=DNPTime(1586534533053)
        </td>
      </tr>
      <tr class="info">
        <td>
          12:02:13.054
        </td>
        <td>
               
        </td>
        <td>
          Updated AI 65535: value=300.0, flags=1, timestamp=DNPTime(1586534533054)
        </td>
      </tr>
      <tr class="info">
        <td>
          12:02:13.055
        </td>
        <td>
               
        </td>
        <td>
          Updated AI 0: value=100.0, flags=1, timestamp=DNPTime(1586534533054)
        </td>
      </tr>
      <tr class="note">
        <td>
          12:02:13.055
        </td>
        <td>
               
        </td>
        <td>
          step: 10
        </td>
      </tr>
      <tr class="detail-level-0 note">
        <td>
          12:02:13.055
        </td>
        <td>
               
        </td>
        <td>
             - Read(0x01) fir: 1 fin: 1 con: 0 uns: 0 seq: 0x01
        </td>
      </tr>
      <tr class="detail-level-0 note">
        <td>
          12:02:13.055
        </td>
        <td>
               
        </td>
        <td>
                - g32v0, All Objects
        </td>
      </tr>
      <tr class="transmit data-level-4">
        <td>
          12:02:13.056
        </td>
        <td>
          --A->
        </td>
        <td>
          Read(0x01) fir: 1 fin: 1 con: 0 uns: 0 seq: 0x01
        </td>
      </tr>
      <tr class="detail-level-0 transmit data-level-4">
        <td>
          12:02:13.056
        </td>
        <td>
               
        </td>
        <td>
          g32v0, All Objects
        </td>
      </tr>
      <tr class="transmit data-level-3">
        <td>
          12:02:13.056
        </td>
        <td>
          --T->
        </td>
        <td>
          fir: 1 fin: 1 seq: 0
        </td>
      </tr>
      <tr class="transmit data-level-2">
        <td>
          12:02:13.057
        </td>
        <td>
          --L->
        </td>
        <td>
          master: 1 pri: 1 fcb: 0 fcv: 0 func: UNCONFIRMED_USER_DATA(0x04) 0xC4 length: 11 dest: 1024 src: 1
        </td>
      </tr>
      <tr class="transmit data-level-1">
        <td>
          12:02:13.057
        </td>
        <td>
          --P->
        </td>
        <td>
          05 64 0B C4 00 04 01 00 CA 8A
        </td>
      </tr>
      <tr class="detail-level-0 transmit data-level-1">
        <td>
          12:02:13.057
        </td>
        <td>
               
        </td>
        <td>
          C0 C1 01 20 00 06 6E A5
        </td>
      </tr>
      <tr class="note">
        <td>
          12:02:13.059
        </td>
        <td>
               
        </td>
        <td>
          steps: 11 to 14
        </td>
      </tr>
      <tr class="detail-level-0 note">
        <td>
          12:02:13.059
        </td>
        <td>
               
        </td>
        <td>
             - Read a single fragment response w/ sequence(0x01)
        </td>
      </tr>
      <tr class="detail-level-0 note">
        <td>
          12:02:13.059
        </td>
        <td>
               
        </td>
        <td>
             - Verify that the device responds with only Set(g32v1, g32v2)
        </td>
      </tr>
      <tr class="detail-level-0 note">
        <td>
          12:02:13.059
        </td>
        <td>
               
        </td>
        <td>
             - Verify that the data is reported using 8 bit indexing (qualifier 0x17) or 16 bit indexing (qualifier 0x28)
        </td>
      </tr>
      <tr class="detail-level-0 note">
        <td>
          12:02:13.059
        </td>
        <td>
               
        </td>
        <td>
             - Validate that the device responded with a value representing the input applied
        </td>
      </tr>
      <tr class="detail-level-0 note">
        <td>
          12:02:13.059
        </td>
        <td>
               
        </td>
        <td>
             - Optionally, the device can report the previous state of the input applied in the first step followed by a value representing the current state of the input applied previously.
        </td>
      </tr>
      <tr class="detail-level-0 note">
        <td>
          12:02:13.059
        </td>
        <td>
               
        </td>
        <td>
             - Verify that an application layer confirmation is requested.
        </td>
      </tr>
      <tr class="receive data-level-1">
        <td>
          12:02:13.061
        </td>
        <td>
          <-P--
        </td>
        <td>
          05 64 39 44 01 00 00 04 74 92
        </td>
      </tr>
      <tr class="detail-level-0 receive data-level-1">
        <td>
          12:02:13.061
        </td>
        <td>
               
        </td>
        <td>
          C1 E1 81 90 00 20 01 28 06 00 00 04 01 64 00 00 82 BB
        </td>
      </tr>
      <tr class="detail-level-0 receive data-level-1">
        <td>
          12:02:13.061
        </td>
        <td>
               
        </td>
        <td>
          00 FF FF 01 64 00 00 00 29 00 01 64 00 00 00 FF D4 B9
        </td>
      </tr>
      <tr class="detail-level-0 receive data-level-1">
        <td>
          12:02:13.061
        </td>
        <td>
               
        </td>
        <td>
          FF 01 C8 00 00 00 FF FF 01 2C 01 00 00 00 00 01 D1 D8
        </td>
      </tr>
      <tr class="detail-level-0 receive data-level-1">
        <td>
          12:02:13.061
        </td>
        <td>
               
        </td>
        <td>
          64 00 00 00 8D 26
        </td>
      </tr>
      <tr class="receive data-level-2">
        <td>
          12:02:13.061
        </td>
        <td>
          <-L--
        </td>
        <td>
          master: 0 pri: 1 fcb: 0 fcv: 0 func: UNCONFIRMED_USER_DATA(0x04) 0x44 length: 57 dest: 1 src: 1024
        </td>
      </tr>
      <tr class="receive data-level-3">
        <td>
          12:02:13.062
        </td>
        <td>
          <-T--
        </td>
        <td>
          fir: 1 fin: 1 seq: 1
        </td>
      </tr>
      <tr class="receive data-level-4">
        <td>
          12:02:13.064
        </td>
        <td>
          <-A--
        </td>
        <td>
          Response(0x81) fir: 1 fin: 1 con: 1 uns: 0 seq: 0x01 IIN(DeviceRestart, NeedTime)
        </td>
      </tr>
      <tr class="detail-level-0 receive data-level-4">
        <td>
          12:02:13.064
        </td>
        <td>
               
        </td>
        <td>
          g32v1, 2-Byte Count and Index, count: 6
        </td>
      </tr>
      <tr class="detail-level-1 receive data-level-4">
        <td>
          12:02:13.064
        </td>
        <td>
               
        </td>
        <td>
          [1024] - flags: 0x01 value: 100
        </td>
      </tr>
      <tr class="detail-level-1 receive data-level-4">
        <td>
          12:02:13.064
        </td>
        <td>
               
        </td>
        <td>
          [65535] - flags: 0x01 value: 100
        </td>
      </tr>
      <tr class="detail-level-1 receive data-level-4">
        <td>
          12:02:13.064
        </td>
        <td>
               
        </td>
        <td>
          [41] - flags: 0x01 value: 100
        </td>
      </tr>
      <tr class="detail-level-1 receive data-level-4">
        <td>
          12:02:13.064
        </td>
        <td>
               
        </td>
        <td>
          [65535] - flags: 0x01 value: 200
        </td>
      </tr>
      <tr class="detail-level-1 receive data-level-4">
        <td>
          12:02:13.064
        </td>
        <td>
               
        </td>
        <td>
          [65535] - flags: 0x01 value: 300
        </td>
      </tr>
      <tr class="detail-level-1 receive data-level-4">
        <td>
          12:02:13.064
        </td>
        <td>
               
        </td>
        <td>
          [0] - flags: 0x01 value: 100
        </td>
      </tr>
      <tr class="transmit data-level-4">
        <td>
          12:02:13.064
        </td>
        <td>
          --A->
        </td>
        <td>
          Confirm(0x00) fir: 1 fin: 1 con: 0 uns: 0 seq: 0x01
        </td>
      </tr>
      <tr class="transmit data-level-3">
        <td>
          12:02:13.064
        </td>
        <td>
          --T->
        </td>
        <td>
          fir: 1 fin: 1 seq: 0
        </td>
      </tr>
      <tr class="transmit data-level-2">
        <td>
          12:02:13.065
        </td>
        <td>
          --L->
        </td>
        <td>
          master: 1 pri: 1 fcb: 0 fcv: 0 func: UNCONFIRMED_USER_DATA(0x04) 0xC4 length: 8 dest: 1024 src: 1
        </td>
      </tr>
      <tr class="transmit data-level-1">
        <td>
          12:02:13.065
        </td>
        <td>
          --P->
        </td>
        <td>
          05 64 08 C4 00 04 01 00 9A 19
        </td>
      </tr>
      <tr class="detail-level-0 transmit data-level-1">
        <td>
          12:02:13.065
        </td>
        <td>
               
        </td>
        <td>
          C0 C1 00 7D 3D
        </td>
      </tr>
      <tr class="note">
        <td>
          12:02:13.068
        </td>
        <td>
               
        </td>
        <td>
          step: 15
        </td>
      </tr>
      <tr class="detail-level-0 note">
        <td>
          12:02:13.068
        </td>
        <td>
               
        </td>
        <td>
             - Read(0x01) fir: 1 fin: 1 con: 0 uns: 0 seq: 0x02
        </td>
      </tr>
      <tr class="detail-level-0 note">
        <td>
          12:02:13.068
        </td>
        <td>
               
        </td>
        <td>
                - g32v0, All Objects
        </td>
      </tr>
      <tr class="transmit data-level-4">
        <td>
          12:02:13.068
        </td>
        <td>
          --A->
        </td>
        <td>
          Read(0x01) fir: 1 fin: 1 con: 0 uns: 0 seq: 0x02
        </td>
      </tr>
      <tr class="detail-level-0 transmit data-level-4">
        <td>
          12:02:13.068
        </td>
        <td>
               
        </td>
        <td>
          g32v0, All Objects
        </td>
      </tr>
      <tr class="transmit data-level-3">
        <td>
          12:02:13.068
        </td>
        <td>
          --T->
        </td>
        <td>
          fir: 1 fin: 1 seq: 0
        </td>
      </tr>
      <tr class="transmit data-level-2">
        <td>
          12:02:13.069
        </td>
        <td>
          --L->
        </td>
        <td>
          master: 1 pri: 1 fcb: 0 fcv: 0 func: UNCONFIRMED_USER_DATA(0x04) 0xC4 length: 11 dest: 1024 src: 1
        </td>
      </tr>
      <tr class="transmit data-level-1">
        <td>
          12:02:13.069
        </td>
        <td>
          --P->
        </td>
        <td>
          05 64 0B C4 00 04 01 00 CA 8A
        </td>
      </tr>
      <tr class="detail-level-0 transmit data-level-1">
        <td>
          12:02:13.069
        </td>
        <td>
               
        </td>
        <td>
          C0 C2 01 20 00 06 64 C0
        </td>
      </tr>
      <tr class="note">
        <td>
          12:02:13.070
        </td>
        <td>
               
        </td>
        <td>
          step: 16
        </td>
      </tr>
      <tr class="detail-level-0 note">
        <td>
          12:02:13.070
        </td>
        <td>
               
        </td>
        <td>
             - Read a single fragment response w/ sequence(0x02)
        </td>
      </tr>
      <tr class="detail-level-0 note">
        <td>
          12:02:13.070
        </td>
        <td>
               
        </td>
        <td>
             - Verify that the response is empty
        </td>
      </tr>
      <tr class="receive data-level-1">
        <td>
          12:02:13.071
        </td>
        <td>
          <-P--
        </td>
        <td>
          05 64 0A 44 01 00 00 04 67 88
        </td>
      </tr>
      <tr class="detail-level-0 receive data-level-1">
        <td>
          12:02:13.071
        </td>
        <td>
               
        </td>
        <td>
          C2 C2 81 90 00 3E A2
        </td>
      </tr>
      <tr class="receive data-level-2">
        <td>
          12:02:13.071
        </td>
        <td>
          <-L--
        </td>
        <td>
          master: 0 pri: 1 fcb: 0 fcv: 0 func: UNCONFIRMED_USER_DATA(0x04) 0x44 length: 10 dest: 1 src: 1024
        </td>
      </tr>
      <tr class="receive data-level-3">
        <td>
          12:02:13.071
        </td>
        <td>
          <-T--
        </td>
        <td>
          fir: 1 fin: 1 seq: 2
        </td>
      </tr>
      <tr class="receive data-level-4">
        <td>
          12:02:13.072
        </td>
        <td>
          <-A--
        </td>
        <td>
          Response(0x81) fir: 1 fin: 1 con: 0 uns: 0 seq: 0x02 IIN(DeviceRestart, NeedTime)
        </td>
      </tr>
      <tr class="info">
        <td>
          12:02:13.072
        </td>
        <td>
               
        </td>
        <td>
          Passed procedure: 8.19.2.2
        </td>
      </tr>
    </table>
  </body>
</html>
