<html>
  <head>
    <title>
      Test Report
    </title>
    <link rel="stylesheet" type="text/css" href="../report.css"/>
  </head>
  <body>
    <table>
      <tr class="info">
        <td>
          11:55:46.106
        </td>
        <td>
               
        </td>
        <td>
          Running procedure: 8.5.3.2.4
        </td>
      </tr>
      <tr class="note">
        <td>
          11:55:46.109
        </td>
        <td>
               
        </td>
        <td>
          This procedure is enabled because the following options:
        </td>
      </tr>
      <tr class="detail-level-0 note">
        <td>
          11:55:46.109
        </td>
        <td>
               
        </td>
        <td>
             - class.supportClass2 == true
        </td>
      </tr>
      <tr class="note">
        <td>
          11:55:46.110
        </td>
        <td>
               
        </td>
        <td>
          step: 1
        </td>
      </tr>
      <tr class="detail-level-0 note">
        <td>
          11:55:46.110
        </td>
        <td>
               
        </td>
        <td>
             - Read(0x01) fir: 1 fin: 1 con: 0 uns: 0 seq: 0x00
        </td>
      </tr>
      <tr class="detail-level-0 note">
        <td>
          11:55:46.110
        </td>
        <td>
               
        </td>
        <td>
                - g60v3, All Objects
        </td>
      </tr>
      <tr class="transmit data-level-4">
        <td>
          11:55:46.111
        </td>
        <td>
          --A->
        </td>
        <td>
          Read(0x01) fir: 1 fin: 1 con: 0 uns: 0 seq: 0x00
        </td>
      </tr>
      <tr class="detail-level-0 transmit data-level-4">
        <td>
          11:55:46.111
        </td>
        <td>
               
        </td>
        <td>
          g60v3, All Objects
        </td>
      </tr>
      <tr class="transmit data-level-3">
        <td>
          11:55:46.112
        </td>
        <td>
          --T->
        </td>
        <td>
          fir: 1 fin: 1 seq: 0
        </td>
      </tr>
      <tr class="transmit data-level-2">
        <td>
          11:55:46.112
        </td>
        <td>
          --L->
        </td>
        <td>
          master: 1 pri: 1 fcb: 0 fcv: 0 func: UNCONFIRMED_USER_DATA(0x04) 0xC4 length: 11 dest: 1024 src: 1
        </td>
      </tr>
      <tr class="transmit data-level-1">
        <td>
          11:55:46.113
        </td>
        <td>
          --P->
        </td>
        <td>
          05 64 0B C4 00 04 01 00 CA 8A
        </td>
      </tr>
      <tr class="detail-level-0 transmit data-level-1">
        <td>
          11:55:46.113
        </td>
        <td>
               
        </td>
        <td>
          C0 C0 01 3C 03 06 1A 4B
        </td>
      </tr>
      <tr class="note">
        <td>
          11:55:46.114
        </td>
        <td>
               
        </td>
        <td>
          steps: 2 to 3
        </td>
      </tr>
      <tr class="detail-level-0 note">
        <td>
          11:55:46.114
        </td>
        <td>
               
        </td>
        <td>
             - Read any number of valid responses beginning w/ sequence(0x00) and incrementing by 1 modulo 16
        </td>
      </tr>
      <tr class="detail-level-0 note">
        <td>
          11:55:46.114
        </td>
        <td>
               
        </td>
        <td>
             - If the response is not Null, verify that the device requests an application layer confirmation.
        </td>
      </tr>
      <tr class="receive data-level-1">
        <td>
          11:55:46.114
        </td>
        <td>
          <-P--
        </td>
        <td>
          05 64 0A 44 01 00 00 04 67 88
        </td>
      </tr>
      <tr class="detail-level-0 receive data-level-1">
        <td>
          11:55:46.114
        </td>
        <td>
               
        </td>
        <td>
          C0 C0 81 90 00 9B 2C
        </td>
      </tr>
      <tr class="receive data-level-2">
        <td>
          11:55:46.114
        </td>
        <td>
          <-L--
        </td>
        <td>
          master: 0 pri: 1 fcb: 0 fcv: 0 func: UNCONFIRMED_USER_DATA(0x04) 0x44 length: 10 dest: 1 src: 1024
        </td>
      </tr>
      <tr class="receive data-level-3">
        <td>
          11:55:46.115
        </td>
        <td>
          <-T--
        </td>
        <td>
          fir: 1 fin: 1 seq: 0
        </td>
      </tr>
      <tr class="receive data-level-4">
        <td>
          11:55:46.115
        </td>
        <td>
          <-A--
        </td>
        <td>
          Response(0x81) fir: 1 fin: 1 con: 0 uns: 0 seq: 0x00 IIN(DeviceRestart, NeedTime)
        </td>
      </tr>
      <tr class="note">
        <td>
          11:55:46.115
        </td>
        <td>
               
        </td>
        <td>
          step: 4
        </td>
      </tr>
      <tr class="detail-level-0 note">
        <td>
          11:55:46.115
        </td>
        <td>
               
        </td>
        <td>
             - Generate known Class Class 2 event data
        </td>
      </tr>
      <tr class="info">
        <td>
          11:55:46.116
        </td>
        <td>
               
        </td>
        <td>
          Updated Counter 1024: value=2, flags=1, timestamp=DNPTime(1586534146116)
        </td>
      </tr>
      <tr class="info">
        <td>
          11:55:46.116
        </td>
        <td>
               
        </td>
        <td>
          Updated Counter 0: value=2, flags=1, timestamp=DNPTime(1586534146116)
        </td>
      </tr>
      <tr class="info">
        <td>
          11:55:46.117
        </td>
        <td>
               
        </td>
        <td>
          Updated Counter 41: value=2, flags=1, timestamp=DNPTime(1586534146116)
        </td>
      </tr>
      <tr class="note">
        <td>
          11:55:46.117
        </td>
        <td>
               
        </td>
        <td>
          step: 5
        </td>
      </tr>
      <tr class="detail-level-0 note">
        <td>
          11:55:46.117
        </td>
        <td>
               
        </td>
        <td>
             - Read(0x01) fir: 1 fin: 1 con: 0 uns: 0 seq: 0x01
        </td>
      </tr>
      <tr class="detail-level-0 note">
        <td>
          11:55:46.117
        </td>
        <td>
               
        </td>
        <td>
                - g60v3, All Objects
        </td>
      </tr>
      <tr class="transmit data-level-4">
        <td>
          11:55:46.118
        </td>
        <td>
          --A->
        </td>
        <td>
          Read(0x01) fir: 1 fin: 1 con: 0 uns: 0 seq: 0x01
        </td>
      </tr>
      <tr class="detail-level-0 transmit data-level-4">
        <td>
          11:55:46.118
        </td>
        <td>
               
        </td>
        <td>
          g60v3, All Objects
        </td>
      </tr>
      <tr class="transmit data-level-3">
        <td>
          11:55:46.118
        </td>
        <td>
          --T->
        </td>
        <td>
          fir: 1 fin: 1 seq: 0
        </td>
      </tr>
      <tr class="transmit data-level-2">
        <td>
          11:55:46.119
        </td>
        <td>
          --L->
        </td>
        <td>
          master: 1 pri: 1 fcb: 0 fcv: 0 func: UNCONFIRMED_USER_DATA(0x04) 0xC4 length: 11 dest: 1024 src: 1
        </td>
      </tr>
      <tr class="transmit data-level-1">
        <td>
          11:55:46.119
        </td>
        <td>
          --P->
        </td>
        <td>
          05 64 0B C4 00 04 01 00 CA 8A
        </td>
      </tr>
      <tr class="detail-level-0 transmit data-level-1">
        <td>
          11:55:46.119
        </td>
        <td>
               
        </td>
        <td>
          C0 C1 01 3C 03 06 1C 68
        </td>
      </tr>
      <tr class="note">
        <td>
          11:55:46.121
        </td>
        <td>
               
        </td>
        <td>
          steps: 6 to 10
        </td>
      </tr>
      <tr class="detail-level-0 note">
        <td>
          11:55:46.121
        </td>
        <td>
               
        </td>
        <td>
             - Read a single fragment response w/ sequence(0x01)
        </td>
      </tr>
      <tr class="detail-level-0 note">
        <td>
          11:55:46.121
        </td>
        <td>
               
        </td>
        <td>
             - Verify that the device responds with all the Class 2 event data generated in a single response
        </td>
      </tr>
      <tr class="detail-level-0 note">
        <td>
          11:55:46.121
        </td>
        <td>
               
        </td>
        <td>
             - Verify that the response only contains objects, variations, and qualifiers specified in table 8-4
        </td>
      </tr>
      <tr class="detail-level-0 note">
        <td>
          11:55:46.121
        </td>
        <td>
               
        </td>
        <td>
             - Verify that flag behavior complies with Section 2, Note #5.
        </td>
      </tr>
      <tr class="detail-level-0 note">
        <td>
          11:55:46.121
        </td>
        <td>
               
        </td>
        <td>
             - Verify that an application layer confirmation is requested.
        </td>
      </tr>
      <tr class="receive data-level-1">
        <td>
          11:55:46.122
        </td>
        <td>
          <-P--
        </td>
        <td>
          05 64 24 44 01 00 00 04 E0 88
        </td>
      </tr>
      <tr class="detail-level-0 receive data-level-1">
        <td>
          11:55:46.122
        </td>
        <td>
               
        </td>
        <td>
          C1 E1 81 90 00 16 01 28 03 00 00 04 01 02 00 00 23 D5
        </td>
      </tr>
      <tr class="detail-level-0 receive data-level-1">
        <td>
          11:55:46.122
        </td>
        <td>
               
        </td>
        <td>
          00 00 00 01 02 00 00 00 29 00 01 02 00 00 00 DA 21
        </td>
      </tr>
      <tr class="receive data-level-2">
        <td>
          11:55:46.122
        </td>
        <td>
          <-L--
        </td>
        <td>
          master: 0 pri: 1 fcb: 0 fcv: 0 func: UNCONFIRMED_USER_DATA(0x04) 0x44 length: 36 dest: 1 src: 1024
        </td>
      </tr>
      <tr class="receive data-level-3">
        <td>
          11:55:46.122
        </td>
        <td>
          <-T--
        </td>
        <td>
          fir: 1 fin: 1 seq: 1
        </td>
      </tr>
      <tr class="receive data-level-4">
        <td>
          11:55:46.124
        </td>
        <td>
          <-A--
        </td>
        <td>
          Response(0x81) fir: 1 fin: 1 con: 1 uns: 0 seq: 0x01 IIN(DeviceRestart, NeedTime)
        </td>
      </tr>
      <tr class="detail-level-0 receive data-level-4">
        <td>
          11:55:46.124
        </td>
        <td>
               
        </td>
        <td>
          g22v1, 2-Byte Count and Index, count: 3
        </td>
      </tr>
      <tr class="detail-level-1 receive data-level-4">
        <td>
          11:55:46.124
        </td>
        <td>
               
        </td>
        <td>
          [1024] - flags: 0x01 count: 2
        </td>
      </tr>
      <tr class="detail-level-1 receive data-level-4">
        <td>
          11:55:46.124
        </td>
        <td>
               
        </td>
        <td>
          [0] - flags: 0x01 count: 2
        </td>
      </tr>
      <tr class="detail-level-1 receive data-level-4">
        <td>
          11:55:46.124
        </td>
        <td>
               
        </td>
        <td>
          [41] - flags: 0x01 count: 2
        </td>
      </tr>
      <tr class="note">
        <td>
          11:55:46.124
        </td>
        <td>
               
        </td>
        <td>
          step: 11
        </td>
      </tr>
      <tr class="detail-level-0 note">
        <td>
          11:55:46.124
        </td>
        <td>
               
        </td>
        <td>
             - Do not issue an application layer confirm to the device.
        </td>
      </tr>
      <tr class="note">
        <td>
          11:55:46.125
        </td>
        <td>
               
        </td>
        <td>
          step: 12
        </td>
      </tr>
      <tr class="detail-level-0 note">
        <td>
          11:55:46.125
        </td>
        <td>
               
        </td>
        <td>
             - Wait for 3000 milliseconds
        </td>
      </tr>
      <tr class="note">
        <td>
          11:55:49.126
        </td>
        <td>
               
        </td>
        <td>
          step: 13
        </td>
      </tr>
      <tr class="detail-level-0 note">
        <td>
          11:55:49.126
        </td>
        <td>
               
        </td>
        <td>
             - Expect no response.
        </td>
      </tr>
      <tr class="note">
        <td>
          11:55:51.326
        </td>
        <td>
               
        </td>
        <td>
          step: 14
        </td>
      </tr>
      <tr class="detail-level-0 note">
        <td>
          11:55:51.326
        </td>
        <td>
               
        </td>
        <td>
             - Generate known Class Class 2 event data
        </td>
      </tr>
      <tr class="info">
        <td>
          11:55:51.327
        </td>
        <td>
               
        </td>
        <td>
          Updated Counter 65535: value=2, flags=1, timestamp=DNPTime(1586534151327)
        </td>
      </tr>
      <tr class="info">
        <td>
          11:55:51.328
        </td>
        <td>
               
        </td>
        <td>
          Updated Counter 41: value=3, flags=1, timestamp=DNPTime(1586534151327)
        </td>
      </tr>
      <tr class="info">
        <td>
          11:55:51.328
        </td>
        <td>
               
        </td>
        <td>
          Updated Counter 65535: value=3, flags=1, timestamp=DNPTime(1586534151328)
        </td>
      </tr>
      <tr class="note">
        <td>
          11:55:51.329
        </td>
        <td>
               
        </td>
        <td>
          step: 15
        </td>
      </tr>
      <tr class="detail-level-0 note">
        <td>
          11:55:51.329
        </td>
        <td>
               
        </td>
        <td>
             - Read(0x01) fir: 1 fin: 1 con: 0 uns: 0 seq: 0x02
        </td>
      </tr>
      <tr class="detail-level-0 note">
        <td>
          11:55:51.329
        </td>
        <td>
               
        </td>
        <td>
                - g60v3, All Objects
        </td>
      </tr>
      <tr class="transmit data-level-4">
        <td>
          11:55:51.329
        </td>
        <td>
          --A->
        </td>
        <td>
          Read(0x01) fir: 1 fin: 1 con: 0 uns: 0 seq: 0x02
        </td>
      </tr>
      <tr class="detail-level-0 transmit data-level-4">
        <td>
          11:55:51.329
        </td>
        <td>
               
        </td>
        <td>
          g60v3, All Objects
        </td>
      </tr>
      <tr class="transmit data-level-3">
        <td>
          11:55:51.329
        </td>
        <td>
          --T->
        </td>
        <td>
          fir: 1 fin: 1 seq: 0
        </td>
      </tr>
      <tr class="transmit data-level-2">
        <td>
          11:55:51.330
        </td>
        <td>
          --L->
        </td>
        <td>
          master: 1 pri: 1 fcb: 0 fcv: 0 func: UNCONFIRMED_USER_DATA(0x04) 0xC4 length: 11 dest: 1024 src: 1
        </td>
      </tr>
      <tr class="transmit data-level-1">
        <td>
          11:55:51.330
        </td>
        <td>
          --P->
        </td>
        <td>
          05 64 0B C4 00 04 01 00 CA 8A
        </td>
      </tr>
      <tr class="detail-level-0 transmit data-level-1">
        <td>
          11:55:51.330
        </td>
        <td>
               
        </td>
        <td>
          C0 C2 01 3C 03 06 16 0D
        </td>
      </tr>
      <tr class="note">
        <td>
          11:55:51.332
        </td>
        <td>
               
        </td>
        <td>
          steps: 16 to 17
        </td>
      </tr>
      <tr class="detail-level-0 note">
        <td>
          11:55:51.332
        </td>
        <td>
               
        </td>
        <td>
             - Read a single fragment response w/ sequence(0x02)
        </td>
      </tr>
      <tr class="detail-level-0 note">
        <td>
          11:55:51.332
        </td>
        <td>
               
        </td>
        <td>
             - Verify that the device responds with the same Class 2 event data and the additional data generated
        </td>
      </tr>
      <tr class="detail-level-0 note">
        <td>
          11:55:51.332
        </td>
        <td>
               
        </td>
        <td>
             - Verify that the response only contains objects, variations, and qualifiers specified in table 8-4
        </td>
      </tr>
      <tr class="detail-level-0 note">
        <td>
          11:55:51.332
        </td>
        <td>
               
        </td>
        <td>
             - Verify that flag behavior complies with Section 2, Note #5.
        </td>
      </tr>
      <tr class="detail-level-0 note">
        <td>
          11:55:51.332
        </td>
        <td>
               
        </td>
        <td>
             - Verify that an application layer confirmation is requested.
        </td>
      </tr>
      <tr class="receive data-level-1">
        <td>
          11:55:51.333
        </td>
        <td>
          <-P--
        </td>
        <td>
          05 64 39 44 01 00 00 04 74 92
        </td>
      </tr>
      <tr class="detail-level-0 receive data-level-1">
        <td>
          11:55:51.333
        </td>
        <td>
               
        </td>
        <td>
          C2 E2 81 90 00 16 01 28 06 00 00 04 01 02 00 00 C5 FF
        </td>
      </tr>
      <tr class="detail-level-0 receive data-level-1">
        <td>
          11:55:51.333
        </td>
        <td>
               
        </td>
        <td>
          00 00 00 01 02 00 00 00 29 00 01 02 00 00 00 FF 9D 2B
        </td>
      </tr>
      <tr class="detail-level-0 receive data-level-1">
        <td>
          11:55:51.333
        </td>
        <td>
               
        </td>
        <td>
          FF 01 02 00 00 00 29 00 01 03 00 00 00 FF FF 01 7E E5
        </td>
      </tr>
      <tr class="detail-level-0 receive data-level-1">
        <td>
          11:55:51.333
        </td>
        <td>
               
        </td>
        <td>
          03 00 00 00 BE F5
        </td>
      </tr>
      <tr class="receive data-level-2">
        <td>
          11:55:51.334
        </td>
        <td>
          <-L--
        </td>
        <td>
          master: 0 pri: 1 fcb: 0 fcv: 0 func: UNCONFIRMED_USER_DATA(0x04) 0x44 length: 57 dest: 1 src: 1024
        </td>
      </tr>
      <tr class="receive data-level-3">
        <td>
          11:55:51.334
        </td>
        <td>
          <-T--
        </td>
        <td>
          fir: 1 fin: 1 seq: 2
        </td>
      </tr>
      <tr class="receive data-level-4">
        <td>
          11:55:51.336
        </td>
        <td>
          <-A--
        </td>
        <td>
          Response(0x81) fir: 1 fin: 1 con: 1 uns: 0 seq: 0x02 IIN(DeviceRestart, NeedTime)
        </td>
      </tr>
      <tr class="detail-level-0 receive data-level-4">
        <td>
          11:55:51.336
        </td>
        <td>
               
        </td>
        <td>
          g22v1, 2-Byte Count and Index, count: 6
        </td>
      </tr>
      <tr class="detail-level-1 receive data-level-4">
        <td>
          11:55:51.336
        </td>
        <td>
               
        </td>
        <td>
          [1024] - flags: 0x01 count: 2
        </td>
      </tr>
      <tr class="detail-level-1 receive data-level-4">
        <td>
          11:55:51.336
        </td>
        <td>
               
        </td>
        <td>
          [0] - flags: 0x01 count: 2
        </td>
      </tr>
      <tr class="detail-level-1 receive data-level-4">
        <td>
          11:55:51.336
        </td>
        <td>
               
        </td>
        <td>
          [41] - flags: 0x01 count: 2
        </td>
      </tr>
      <tr class="detail-level-1 receive data-level-4">
        <td>
          11:55:51.336
        </td>
        <td>
               
        </td>
        <td>
          [65535] - flags: 0x01 count: 2
        </td>
      </tr>
      <tr class="detail-level-1 receive data-level-4">
        <td>
          11:55:51.336
        </td>
        <td>
               
        </td>
        <td>
          [41] - flags: 0x01 count: 3
        </td>
      </tr>
      <tr class="detail-level-1 receive data-level-4">
        <td>
          11:55:51.336
        </td>
        <td>
               
        </td>
        <td>
          [65535] - flags: 0x01 count: 3
        </td>
      </tr>
      <tr class="transmit data-level-4">
        <td>
          11:55:51.337
        </td>
        <td>
          --A->
        </td>
        <td>
          Confirm(0x00) fir: 1 fin: 1 con: 0 uns: 0 seq: 0x02
        </td>
      </tr>
      <tr class="transmit data-level-3">
        <td>
          11:55:51.337
        </td>
        <td>
          --T->
        </td>
        <td>
          fir: 1 fin: 1 seq: 0
        </td>
      </tr>
      <tr class="transmit data-level-2">
        <td>
          11:55:51.337
        </td>
        <td>
          --L->
        </td>
        <td>
          master: 1 pri: 1 fcb: 0 fcv: 0 func: UNCONFIRMED_USER_DATA(0x04) 0xC4 length: 8 dest: 1024 src: 1
        </td>
      </tr>
      <tr class="transmit data-level-1">
        <td>
          11:55:51.338
        </td>
        <td>
          --P->
        </td>
        <td>
          05 64 08 C4 00 04 01 00 9A 19
        </td>
      </tr>
      <tr class="detail-level-0 transmit data-level-1">
        <td>
          11:55:51.338
        </td>
        <td>
               
        </td>
        <td>
          C0 C2 00 D6 8D
        </td>
      </tr>
      <tr class="note">
        <td>
          11:55:51.339
        </td>
        <td>
               
        </td>
        <td>
          step: 18
        </td>
      </tr>
      <tr class="detail-level-0 note">
        <td>
          11:55:51.339
        </td>
        <td>
               
        </td>
        <td>
             - Send an application layer confirmation with sequence(0x02)
        </td>
      </tr>
      <tr class="transmit data-level-4">
        <td>
          11:55:51.339
        </td>
        <td>
          --A->
        </td>
        <td>
          Confirm(0x00) fir: 1 fin: 1 con: 0 uns: 0 seq: 0x02
        </td>
      </tr>
      <tr class="transmit data-level-3">
        <td>
          11:55:51.339
        </td>
        <td>
          --T->
        </td>
        <td>
          fir: 1 fin: 1 seq: 0
        </td>
      </tr>
      <tr class="transmit data-level-2">
        <td>
          11:55:51.339
        </td>
        <td>
          --L->
        </td>
        <td>
          master: 1 pri: 1 fcb: 0 fcv: 0 func: UNCONFIRMED_USER_DATA(0x04) 0xC4 length: 8 dest: 1024 src: 1
        </td>
      </tr>
      <tr class="transmit data-level-1">
        <td>
          11:55:51.340
        </td>
        <td>
          --P->
        </td>
        <td>
          05 64 08 C4 00 04 01 00 9A 19
        </td>
      </tr>
      <tr class="detail-level-0 transmit data-level-1">
        <td>
          11:55:51.340
        </td>
        <td>
               
        </td>
        <td>
          C0 C2 00 D6 8D
        </td>
      </tr>
      <tr class="note">
        <td>
          11:55:51.341
        </td>
        <td>
               
        </td>
        <td>
          step: 19
        </td>
      </tr>
      <tr class="detail-level-0 note">
        <td>
          11:55:51.341
        </td>
        <td>
               
        </td>
        <td>
             - Read(0x01) fir: 1 fin: 1 con: 0 uns: 0 seq: 0x03
        </td>
      </tr>
      <tr class="detail-level-0 note">
        <td>
          11:55:51.341
        </td>
        <td>
               
        </td>
        <td>
                - g60v3, All Objects
        </td>
      </tr>
      <tr class="transmit data-level-4">
        <td>
          11:55:51.342
        </td>
        <td>
          --A->
        </td>
        <td>
          Read(0x01) fir: 1 fin: 1 con: 0 uns: 0 seq: 0x03
        </td>
      </tr>
      <tr class="detail-level-0 transmit data-level-4">
        <td>
          11:55:51.342
        </td>
        <td>
               
        </td>
        <td>
          g60v3, All Objects
        </td>
      </tr>
      <tr class="transmit data-level-3">
        <td>
          11:55:51.342
        </td>
        <td>
          --T->
        </td>
        <td>
          fir: 1 fin: 1 seq: 0
        </td>
      </tr>
      <tr class="transmit data-level-2">
        <td>
          11:55:51.342
        </td>
        <td>
          --L->
        </td>
        <td>
          master: 1 pri: 1 fcb: 0 fcv: 0 func: UNCONFIRMED_USER_DATA(0x04) 0xC4 length: 11 dest: 1024 src: 1
        </td>
      </tr>
      <tr class="transmit data-level-1">
        <td>
          11:55:51.343
        </td>
        <td>
          --P->
        </td>
        <td>
          05 64 0B C4 00 04 01 00 CA 8A
        </td>
      </tr>
      <tr class="detail-level-0 transmit data-level-1">
        <td>
          11:55:51.343
        </td>
        <td>
               
        </td>
        <td>
          C0 C3 01 3C 03 06 10 2E
        </td>
      </tr>
      <tr class="note">
        <td>
          11:55:51.344
        </td>
        <td>
               
        </td>
        <td>
          step: 20
        </td>
      </tr>
      <tr class="detail-level-0 note">
        <td>
          11:55:51.344
        </td>
        <td>
               
        </td>
        <td>
             - Read a single fragment response w/ sequence(0x03)
        </td>
      </tr>
      <tr class="detail-level-0 note">
        <td>
          11:55:51.344
        </td>
        <td>
               
        </td>
        <td>
             - Verify that the response is empty
        </td>
      </tr>
      <tr class="receive data-level-1">
        <td>
          11:55:51.344
        </td>
        <td>
          <-P--
        </td>
        <td>
          05 64 0A 44 01 00 00 04 67 88
        </td>
      </tr>
      <tr class="detail-level-0 receive data-level-1">
        <td>
          11:55:51.344
        </td>
        <td>
               
        </td>
        <td>
          C3 C3 81 90 00 D0 43
        </td>
      </tr>
      <tr class="receive data-level-2">
        <td>
          11:55:51.345
        </td>
        <td>
          <-L--
        </td>
        <td>
          master: 0 pri: 1 fcb: 0 fcv: 0 func: UNCONFIRMED_USER_DATA(0x04) 0x44 length: 10 dest: 1 src: 1024
        </td>
      </tr>
      <tr class="receive data-level-3">
        <td>
          11:55:51.345
        </td>
        <td>
          <-T--
        </td>
        <td>
          fir: 1 fin: 1 seq: 3
        </td>
      </tr>
      <tr class="receive data-level-4">
        <td>
          11:55:51.345
        </td>
        <td>
          <-A--
        </td>
        <td>
          Response(0x81) fir: 1 fin: 1 con: 0 uns: 0 seq: 0x03 IIN(DeviceRestart, NeedTime)
        </td>
      </tr>
      <tr class="info">
        <td>
          11:55:51.346
        </td>
        <td>
               
        </td>
        <td>
          Passed procedure: 8.5.3.2.4
        </td>
      </tr>
    </table>
  </body>
</html>
